<?xml version="1.0" encoding="utf-8"?>
<RTACModule>
  <POU>
    <ExportSource>
      <Schema>39</Schema>
      <DeviceMOT>22412</DeviceMOT>
    </ExportSource>
    <Name>PWRPACT_FAT_TEMP</Name>
    <POUKind>Program</POUKind>
    <Content>
      <Interface><![CDATA[PROGRAM PWRPACT_FAT_TEMP
VAR
	OPN_CBVAL:UINT:=904;
	CLS_CBVAL:UINT:=905;
	PWRPACT_DEST:UINT:=4353;
	MSTPACT_DEST:UINT:=5377;
	PWRPACT_PASS_L:UINT:=12336;
	PWRPACT_PASS_H:UINT:=12336;
	SE_AUTH_PASS:UINT:=1;
	SE_LEN:UINT:=10;
	
END_VAR
]]></Interface>
      <Implementation><![CDATA[CB_101_01_400A_MODBUS.A_COMMAND.oper.trigger:=FALSE;
CB_101_01_400A_MODBUS.B_LENGTH.oper.trigger:=FALSE;
CB_101_01_400A_MODBUS.C_DESTINATION.oper.trigger:=FALSE;
CB_101_01_400A_MODBUS.D_SECURITY.oper.trigger:=FALSE;
CB_101_01_400A_MODBUS.E_PASSWORD.oper.trigger:=FALSE;
CB_101_01_400A_MODBUS.F_PASSWORD_EXT.oper.trigger:=FALSE;

IF SEL751_MODBUS.TRIP_751.stVal=TRUE OR SEL2240_DI_1_ECAT.SE1_OC.stVal =TRUE THEN
CB_101_01_400A_MODBUS.A_COMMAND.oper.ctlVal:=OPN_CBVAL;
CB_101_01_400A_MODBUS.C_DESTINATION.oper.ctlVal:=PWRPACT_DEST;
CB_101_01_400A_MODBUS.B_LENGTH.oper.ctlVal:=SE_LEN;
CB_101_01_400A_MODBUS.D_SECURITY.oper.ctlVal:=SE_AUTH_PASS;
CB_101_01_400A_MODBUS.E_PASSWORD.oper.ctlVal:=PWRPACT_PASS_L;
CB_101_01_400A_MODBUS.F_PASSWORD_EXT.oper.ctlVal:=PWRPACT_PASS_H;
CB_101_01_400A_MODBUS.A_COMMAND.oper.trigger:=TRUE;
CB_101_01_400A_MODBUS.B_LENGTH.oper.trigger:=TRUE;
CB_101_01_400A_MODBUS.C_DESTINATION.oper.trigger:=TRUE;
CB_101_01_400A_MODBUS.D_SECURITY.oper.trigger:=TRUE;
CB_101_01_400A_MODBUS.E_PASSWORD.oper.trigger:=TRUE;
CB_101_01_400A_MODBUS.F_PASSWORD_EXT.oper.trigger:=TRUE;
END_IF

IF SEL751_MODBUS.CLOSE_751.stVal =TRUE OR SEL2240_DI_1_ECAT.SE1_CC.stVal =TRUE THEN
CB_101_01_400A_MODBUS.A_COMMAND.oper.ctlVal:=CLS_CBVAL;
CB_101_01_400A_MODBUS.C_DESTINATION.oper.ctlVal:=PWRPACT_DEST;
CB_101_01_400A_MODBUS.B_LENGTH.oper.ctlVal:=SE_LEN;
CB_101_01_400A_MODBUS.D_SECURITY.oper.ctlVal:=SE_AUTH_PASS;
CB_101_01_400A_MODBUS.E_PASSWORD.oper.ctlVal:=PWRPACT_PASS_L;
CB_101_01_400A_MODBUS.F_PASSWORD_EXT.oper.ctlVal:=PWRPACT_PASS_H;
CB_101_01_400A_MODBUS.A_COMMAND.oper.trigger:=TRUE;
CB_101_01_400A_MODBUS.B_LENGTH.oper.trigger:=TRUE;
CB_101_01_400A_MODBUS.C_DESTINATION.oper.trigger:=TRUE;
CB_101_01_400A_MODBUS.D_SECURITY.oper.trigger:=TRUE;
CB_101_01_400A_MODBUS.E_PASSWORD.oper.trigger:=TRUE;
CB_101_01_400A_MODBUS.F_PASSWORD_EXT.oper.trigger:=TRUE;
END_IF

]]></Implementation>
    </Content>
  </POU>
</RTACModule>